{
 "id": "ventilation-mvhr",
 "title": "Ventilation, MVHR & FCUs",
 "short": "Ventilation",
 "group": "MEP – apartments",
 "activity": "Ductwork, fire dampers, MVHR units, FCUs and grilles",
 "fieldOrg": "Borough Engineering Services",
 "version": "0.1 draft",
 "status": "Draft spot check from ITPs – for agreement",
 "itp": "SJWS-BRS-05-ZZ-IP-X-00001 C04",
 "location": {
  "areaLabel": "Apartment",
  "areaHint": "e.g. 05.04.01"
 },
 "sections": [
  {
   "id": "1",
   "title": "DUCTWORK",
   "questions": [
    {
     "ref": "1.1",
     "q": "Ductwork hangers at max 3 m centres, rigid, joints sealed?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "B&ES DW/144 typical support spacing; Borough checklist"
    },
    {
     "ref": "1.2",
     "q": "Insulation complete with no gaps or damage?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – ductwork 2.3–2.4"
    },
    {
     "ref": "1.3",
     "q": "Flexible connections to grilles not crushed or over-long?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – ductwork 2.7"
    },
    {
     "ref": "1.4",
     "q": "Open ends blanked/taped, no debris in the ducts?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – ductwork 2.5, 2.8"
    },
    {
     "ref": "1.5",
     "q": "Fire dampers/sleeves fitted at fire walls, damper drop-tested and reset, access to it?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – fire damper 2.4–2.9; ductwork 2.17–2.20"
    },
    {
     "q": "Ask the fitter: How is the condense drain falling and has it been water tested? Could they answer?",
     "evidence": "none",
     "trade": "Borough",
     "source": "SuperPrime site practice – a fitter who can't answer is a red flag",
     "ask": true,
     "ref": "1.6"
    }
   ]
  },
  {
   "id": "2",
   "title": "MVHR",
   "questions": [
    {
     "ref": "2.1",
     "q": "MVHR the right handing, fixed to a solid element?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – MVHR 2.9, 2.13"
    },
    {
     "ref": "2.2",
     "q": "Filters fitted and the unit accessible for maintenance (access panel lines up)?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – MVHR 2.10–2.11"
    }
   ]
  },
  {
   "id": "3",
   "title": "FCUs",
   "questions": [
    {
     "ref": "3.1",
     "q": "FCU in position, right handing, AV mounts freed from transit bolts?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – FCU 2.1, 2.11, 2.19"
    },
    {
     "ref": "3.2",
     "q": "Condensate drain connected and falling – water poured in runs to drain?",
     "evidence": "none",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – FCU 2.8; drain test 2.2"
    },
    {
     "ref": "3.3",
     "q": "Access panel lines up with the FCU, filter can physically be removed?",
     "evidence": "none",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – FCU 2.3–2.5, 2.16"
    },
    {
     "ref": "3.4",
     "q": "Flow/return connected and tested, drain cocks and air vents fitted?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – FCU 2.7, 2.10"
    }
   ]
  },
  {
   "id": "4",
   "title": "GRILLES",
   "questions": [
    {
     "ref": "4.1",
     "q": "Grilles in the RCP positions, level, clean and undamaged?",
     "evidence": "photo",
     "trade": "Borough",
     "source": "Borough apartment ITP (BRS-05) – grilles 2.1–2.3"
    }
   ]
  }
 ],
 "notOk": [
  {
   "t": "Condense pipe falling the wrong way, unbrazed joints",
   "n": 8
  },
  {
   "t": "Flex ducts loose / hanging, not taped and sealed to plenums",
   "n": 56
  },
  {
   "t": "Ducts touching plasterboard (sound transfer)",
   "n": 6
  },
  {
   "t": "Timber blocks or loose spacers supporting ductwork",
   "n": 11
  },
  {
   "t": "Exposed insulation that will contaminate the FCU",
   "n": 26
  },
  {
   "t": "Vent coves not sealed or decorated",
   "n": 39
  },
  {
   "t": "Grilles not matching the benchmark (colour, strings, dirt)",
   "n": 12
  }
 ],
 "issuesSeen": 369,
 "ask": [
  {
   "q": "What hanger centres on the ductwork?",
   "a": "Max 3 m, rigid, joints sealed."
  },
  {
   "q": "Has the system been balanced?",
   "a": "Yes – flow rates recorded against the design per room."
  },
  {
   "q": "Where are the access points for the filters?",
   "a": "Accessible as the drawing – not boxed in."
  }
 ]
}